# M2 实验室数据到货侦察报告(第 0 相,2026-07-03)

> **2026-07-03 增量修订**:同日第二批交付"监控数据"(控制器侧 1 秒遥测)已到,侦察见本文末
> 「增量交付 II:监控数据」一节。闸门重判:G1/G2/G5 √,G3/G4 ×,仍停第 0 相(缺口收窄为
> CompState/Qh-Qc 列义裁决 + rating 覆盖)。本节以下原文为第一批(台架报表)侦察,保留不改。

结论先行:**已交付物不是时序遥测,是焓差台架汇总报表**(每文件仅 3 个快照测点 + 元数据)。
C4 时基契约无从接合,闸门 G1/G2/G3/G4 全 ×,**停在第 0 相**。未实现任何代码,未做任何"修数据"。

## 1. 文件清单

19 个 .xlsx,4 个机组文件夹,格式完全同构:每文件 2 个 sheet——Report_C(中文报表,219 行 × 21 列)、
Report_E(英文镜像,183 行 × 21 列)。"行数"是报表布局行,不是数据记录数;每文件实际数据 = 3 个快照测点(NO.1–3)。

| 机组 | 文件夹(SKU 线索) | 文件数 | 大小合计 |
|---|---|---|---|
| 37 | 南方 试产 外机 EODA19H-2436AA + 内机 EAHATN-36BAA | 4 | ~616 KB |
| 44 | 南方 试产 外机 EODA19H-4860AA + 内机 EAHATN-60BAA | 7 | ~1202 KB |
| 84 | 南方新外观 试产 外机 EODA19H-2436AA + 内机 EAHDEN-36ABA | 4 | ~623 KB |
| 85 | 南方新外观 试产 外机 EODA19H-4860AA + 内机 EAHDEN-60ABA | 4 | ~626 KB |

文件名本身携带工况与调机信息(工况名/锁频 Hz/风量/能力/功率/COP/静压/EV 开度/SC 或 HDSH/充注调整/换板记录)。

## 2. 列名对 C1 RAW_COLUMNS 的 diff

交付物非列式时序,**48 个 C1 RAW_COLUMNS 全部 missing**。报表内存在部分物理量的台架侧类比
(3 点快照,非控制器上报),仅列候选对,不认定:

| C1 列 | 台架报表候选行 | 备注 |
|---|---|---|
| Hp | 高压阀压力(MPa) | 37/44 行名无尾空格;84/85 行名带尾随空格"高压阀压力␣";单位 MPa(C1 为 bar) |
| Lp | 低压阀压力(MPa) | 同上;另有"排气压力/回气压力"行在 37 样本中≈0(死通道) |
| Td | 排气(37/44) / 压缩机排气(84/85) | 台架贴片测温,非控制器传感器 |
| Ts | 回气(37/44) / 压缩机回气(84/85) | 同上 |
| Ta | 外侧吸入干球温度 | 台架风室测量 |
| PowerIn | 被测机功率 / 功率表A功率Σ #1 | 整机功率 |
| V1 | 功率表A电压Ⅰ #1 | |
| I1/I2 | 功率表A电流Ⅰ/Ⅲ #1 | |
| Qc/Qh | 被测机能力 / 内侧能力 | 台架焓差法测得,非控制器估算——语义与 C1 不同源 |
| CompRps | 被测机频率(Hz) | 数值 = 文件名锁频 × 3(如 70Hz→210),关系仅记录不认定 |
| (te_sat/tc_sat) | 低压阀/高压阀饱和温度 | 派生列的台架类比 |
| (sc_phys/sh_phys) | 高压阀过冷度 / 低压阀过热度 | 同上 |

**无任何候选的关键缺失**:Timestamp(时序轴)、Th、Tl、Exv(仅文件名有 EV 开度快照)、FanRpm(仅文件名)、
AcState、CompState、St、Tcs、Sh、Sc、保护位各列。extra:约 150 行台架专有测点
(风室焓差链路、喷嘴差压、板件贴片测温、蒸发器分路测温等),37/44 与 84/85 两代报表模板测点命名不同
(如"排气"→"压缩机排气","蒸进1-8"→"左/右蒸入1-4"),属格式变体。

## 3. 实测采样间隔

**不可测——交付物无时间序列**。每文件仅 3 个快照测点,无逐点时间戳。
元数据"刷新间隔(s)":机组 37/44 = **5 s**(2023-12~2024-01 测试),84/85 = **3 s**(2024-07 测试)。
"约 1 秒"的传言**不成立**:台架自称刷新 3–5 s,且流数据未随报表交付。
报告窗口(报告开始~结束时间)3–21 分钟/文件,即台架侧本应有每文件约 40–400 条流记录,未导出。

## 4. 时间戳完整性

不适用(无时序)。可核对的时间元数据:19 个文件的报告起止时间均可解析、起 < 止、
与文件夹/文件名语境一致(37: 2023-12-16~18;44: 2024-01-08~10;84: 2024-07-01;85: 2024-07-02~04)。

## 5. 标识映射表

sku 一列:文件夹给出外机型号 + 内机配对,但这些是"南方(新外观)试产"机组,与北美机队 6-SKU 的对应关系
**在 O6 series→SKU 映射表到达前一律 UNMAPPED(机队侧)**;下表 sku 记录字面型号。
test_condition 依据 = 文件名工况片段 + 报表元数据"工况名称"双源;condition_class 按标称环温对照定级。

| 文件(机组/序号) | sku(字面) | test_condition(元数据) | class | 依据与备注 |
|---|---|---|---|---|
| 37/06 | EODA19H-2436AA+EAHATN | 美标B1 | rating | **文件名"B2工况"与元数据"美标B1"不一致,只列不认定**;Ta=27.76≈B 标称 27.8 |
| 37/07 | 同上 | 美标A | rating | Ta=34.99≈35 |
| 37/10 | 同上 | 美标H1N | rating | Ta=8.34≈8.3 |
| 37/11 | 同上 | 美标H4 | extreme | Ta=−14.7(低温制热,非 H1/H2/H3 标称) |
| 44/01,02 | EODA19H-4860AA+EAHATN | 美标A ×2 | rating | Ta=34.9/35.0 |
| 44/09 | 同上 | 美标H1N | rating | Ta=8.33 |
| 44/10,12,17 | 同上 | 美标H4 ×3 | extreme | Ta≈−14.7~−15.1;自由跑/锁92/锁102Hz |
| 44/11 | 同上 | 美标H4(文件名"−20℃") | extreme | Ta=−19.9,**文件名与元数据档位不一致,只列** |
| 84/06 | EODA19H-2436AA+EAHDEN | 美标A | rating | Ta=35.00 |
| 84/08 | 同上 | 美标H1N | rating | Ta=8.34 |
| 84/09,11 | 同上 | 自动除霜 ×2 | extreme(defrost) | Ta=1.73≈H2 标称 1.7(环温落 H2,工况名除霜,只列) |
| 85/06,09 | EODA19H-4860AA+EAHDEN | 美标A ×2 | rating | Ta=35.0 |
| 85/10 | 同上 | 美标H1N | rating | Ta=8.32 |
| 85/13 | 同上 | 自动除霜 | extreme(defrost) | Ta=1.73 |

无一文件因标识不明 UNMAPPED(工况层面);机队 SKU 对应整列悬置待 O6。

## 6. 覆盖度(对照 6-SKU 期望)

rating 工况数(去重):

| 机组 | A(35) | B(27.8) | H1(8.3) | H2(1.7) | H3(−8.3) | rating 合计 |
|---|---|---|---|---|---|---|
| 37 | ✓ | ✓(B1) | ✓ | — | — | **3** |
| 44 | ✓ | — | ✓ | — | — | **2** |
| 84 | ✓ | — | ✓ | — | — | **2** |
| 85 | ✓ | — | ✓ | — | — | **2** |

6-SKU 期望:交付覆盖 2 个外机型号 × 2 内机代际 = 4 台试产机组;H2/H3 全缺,B 仅 37 有。
extreme:低温制热(H4/−20)✓(37/44)、除霜 ✓(84/85,自动除霜)、大冷/大热/回油 ✗ 未交付。
**最好机组 rating=3 < 4**。

## 7. 物理合理性抽查(基于 3 点快照,无稳定段可取)

- 环温对标称:全部命中(A: 34.9–35.0;B1: 27.8;H1N: 8.3;除霜环境 1.73;H4: −14.5~−15.1;−20: −19.9),±3K 内。
- 压力量级:制冷 A 工况 Hp≈2.52–2.61 / Lp≈0.99–1.04 MPa,合理;制热工况"高压阀≈低压阀"
  (如 2.24/2.28)——台架阀位测点角色随模式翻转(制热时气管截止阀在高压侧),与 C1 铁律 9 的 TH 翻转同构,
  属预期物理,非异常。
- 能力/功率:与文件名标注一致(如 44/09: 16092W/4500W vs 文件名 16123/4507),COP 量级 2.0–4.3 随工况合理。
- 恒值/死通道:37 样本"排气压力/回气压力"≈0(死通道);"蒸进1-8/蒸出1-7"全零;板件贴片若干通道出现
  216–713 ℃ 荒值(断线/未接,台架报表常态)。以上均为台架附属测点,不涉及候选映射行;候选行本身无系统性异常。
- 3 点内一致性:同文件 NO.1–3 离散极小(Ta 差 <0.05K,能力差 <1%),快照取自稳定期可信。

## 8. 状态列可用性——分段器断粮

AcState / CompState / St **全部不存在**(整个交付物无任何控制器状态量,也无 Exv/Tcs/FanRpm/Th/Tl)。
即使流数据补交,若仍是台架采集链路(风室 + 贴片 + 阀位压力),控制器侧 48 列仍然缺席——
seg.segment 无法运行,稳态判据(CompState/CompRps/Exv)与化霜地面真值(St)双双断粮。
台架数据可用性上限:锁频稳态工况的包络拟合(M-BASE L1)与传感器一致性,而非全管线回放。

## 闸门判定(机械逐条)

| 闸门 | 判定 | 证据 |
|---|---|---|
| G1 时间戳可解析/去重后单调/缺口可标记 | **×** | 无逐点时间戳,仅报告起止元数据;"单调性/缺口"无对象 |
| G2 采样间隔稳定且 ≤10 s | **×** | 无采样轴;台架自称 3–5 s 刷新但流未交付,无法向下重采样(因为无数据可采) |
| G3 关键 18 列可解析(直接或唯一改名候选) | **×** | Timestamp/Th/Tl/Exv/FanRpm/AcState/CompState/St/Tcs 无列亦无候选;Hp/Lp/Td/Ts/Ta/PowerComp/Qh/Qc 仅 3 点快照类比,非列 |
| G4 ≥1 SKU 的 rating 工况 ≥4 且非 UNMAPPED | **×** | 最好机组 37 = 3 个 rating(A/B1/H1N);且机队 SKU 对应待 O6 |
| G5 物理抽查无系统性异常 | **√(受限)** | 可核范围(3 点快照)全部合理:环温精确命中标称、压力/功率/COP 量级正常;死通道与荒值限于台架附属测点 |

**G1–G4 任一 × 即停 → 停在第 0 相。**

## 契约层处置建议(路由 O1,零代码)

1. **补交流数据**:报表元数据"存储位置"指向台架机 `D:\DATA\佛山宜所(焓差)…`,3–5 s 流数据在台架侧存在。
   按本报告第 5 节的 19 个报告起止时间窗提取导出(CSV/xlsx 均可,含逐点时间戳)。
2. **补交控制器侧日志**:台架流只覆盖台架测点;C1 的 48 列(状态量/Exv/Tcs/内部传感器)需要外机控制器
   串口日志或量产遥测同款通道。没有它,M-SEG/M-SENSE/全管线回放不可用,台架数据只能服务 M-BASE L1 包络。
3. **补齐工况**:每 SKU rating ≥4(现最多 3):H2(1.7℃)/H3(−8.3℃)全缺,B 工况 44/84/85 缺。
4. **两处标识不一致请数据方裁决**:37/06 文件名 B2 vs 元数据 B1;44/11 文件名 −20℃ vs 元数据 H4。
5. **O6 前置再确认**:试产机型 EODA19H-2436AA/4860AA(EAHATN/EAHDEN 配对)与机队 6-SKU 的对应关系。
6. C4 契约层的时基归一设计(10 s 窗中位/众数重采样)对 3–5 s 流数据依然成立,流数据到货即可进第 1 相,
   契约条款无需修订。

## 附:pytest -m m2 现状(交付副作用,如实记录)

lab 骨架测试的等待逻辑以"data/raw/lab/ 非空"为开跑条件,本次错格式交付使 skip 失效:

```
ERROR tests/test_m2_lab.py::(全部 5 项) - ImportError: cannot import name 'c4' (第 1 相未进,c4 不存在,预期)
SKIPPED tests/test_m2_prodline.py::(2 项) - awaiting O-track: prodline data not found
```

错误属"停在第 0 相"的合法状态(c4 依指令未实现)。若希望等待期恢复 SKIPPED 语义,
需要 Project 起草测试修正(如就绪哨兵文件或格式探测),按第 12 条放置模式走——本报告不改测试。

---

# 增量交付 II:监控数据(控制器侧 1 秒遥测,2026-07-03 第二批)

位置 `data/raw/lab/监控数据/`,数据方口径:运行数据,每 1 秒 1 条,部分时段锁频运行。
**这是真·控制器侧时序遥测**,与第一批台架报表互补(报表给认证工况窗口,监控给逐秒过程)。

## II-1. 文件清单

158 个 RamChecker CSV(UTF-8,逗号分隔),3 个机组文件夹,共 134 MB / 295,066 数据行(≈82 小时):

| 机组 | 文件数(非空) | 日期范围 | 备注 |
|---|---|---|---|
| 44 南方 | 61 | 2024-01-08 ~ 01-15 | 混两代表头;14 个文件名带工况/事件注记 |
| 84 南方新外观 | 25(+1 空) | 2024-06-28 ~ 07-01 | |
| 85 南方新外观 | 67(+4 空) | 2024-07-02 ~ 07-08 | |
| **37 南方** | **0** | — | **无监控数据交付**(第一批有其台架报表) |

5 个 0 字节空文件(84×1、85×4,文件名与紧邻文件成对,疑为采集软件双开产物)——隔离候选,不加载。
文件名格式 `RamChecker_YYYYMMDDHHMMSS[ 注记].csv`;14 个注记文件全在 44,含真实故障事件:
"H1N测试芯片复位停机 / 报c2故障 / H4报C3(多次,升频至102-106Hz触发) / 断电重启无异常 / 有除霜动作"等
——这是天然的实验室级故障标签源(L2+),建议映射层保留注记为事件元数据。

## II-2. 表头与列名 diff

两代表头,同一血统:变体 A(62 列,133 文件 = 84/85 全部 + 44 的 41 个)、变体 B(59 列,44 的 20 个,
缺 CompRps_FB / FanRpm_FB / SV1 三列),A ⊃ B。62 列全名:
Time, version, System_Power, Pcb_Ver, Ta, Ts, Tl, Th, Tf, Td, Lp, Teg, Hp, Tcg, Tl2, Tv1, Tv2, HPS,
IA_2, Volt_1, Volt_2, DC12, DC15, Hp/Lp, HDSH, Sc_TL, Sh_Ts, rohl, rohcg, roheg, InvQ, Gr, Gr_En,
Hsuc, Hliq, DltH, Qch, QrC_W, QrH_W, PcW, st1, heater, pfc, coil, SV1, SV2, InvStep, InvHz, EV,
FanStep, FanRpm, CompRps_FB, FanRpm_FB, ODU_CtrlMode, AcmDrv, FS(H_Startup), Error_Code,
Y_Signal, O_Signal, DrvReq, Tes, Tcs

对 C1 RAW_COLUMNS 的候选映射(物理交叉验证过的注 √,只列不认定):

| C1 列 | 候选 | 验证 |
|---|---|---|
| Timestamp | Time(仅 HH:MM:SS)+ 文件名日期锚 + 跨午夜回卷重建 | √ 重建后全库零乱序 |
| Ta/Ts/Tl/Th/Tf/Td | 同名直有 | √ 环温精确命中工况标称 |
| Lp/Hp | 同名直有,**单位 MPa = C1 bar 数值/10** | √ 与台架阀压/饱和温度自洽 |
| Exv | EV(0–480 步) | √ 与 C1 样本同尺度 |
| CompRps | InvHz(**≡ CompRps_FB,全库中位差 0.0**,候选唯一) | √ 锁频值与文件名/台架报告逐一对齐 |
| FanRpm | 同名直有(另有 FanRpm_FB) | √ |
| St | st1 | √ 除霜段翻 0(mode=13、Th 由 −17℃ 冲 +8℃、Hz 降 60),制热 1/制冷 0,语义与铁律 7 完全一致 |
| AcState | ODU_CtrlMode(候选唯一,**但枚举字典与 C1 不同**:实测 4=制冷、11=制热、13=除霜、0/1/2/3=停机族;10/5/12 未知) | √(部分,物理钉住 4/11/13) |
| Tcs/Tes | 同名直有 | √ |
| V1 | Volt_1(234V) | 量级合理 |
| I2 | IA_2 | 量级合理 |
| V12/V15 | DC12/DC15 | 量级合理(12.3/15.0) |
| YSignal/OSignal | Y_Signal/O_Signal | — |
| PowerComp | PcW(候选唯一,W 级,与 Hz/工况伴动) | 量级合理 |
| **CompState** | **无候选**。AcmDrv/DrvReq 均为 0/1 双值,无 0/1/2 三态;"周期低频程序"态不可辨 | **×** |
| **Qh/Qc** | **候选不唯一**:Qch(kW,与 C1 Qc/Qh 同尺度)/ InvQ(W)/ QrC_W/QrH_W(大量为 0) | **×** |
| Sh/Sc | Sh_Ts / Sc_TL(固件口径,仅存查证用,管线禁用) | — |
| 其余 | Teg/Tcg≈固件 te_sat/tc_sat;HDSH=排气过热度;rohl 等物性中间量;heater≈Cch 候选 | extra 保留原始列 |

## II-3. 实测采样间隔

全库 295,065 个一阶差分:**中位 1.0 s**,P95 5.0 s,最大 6 s。"每 1 秒 1 条"证实;
存在 5 s 档位的段落(采集软件降频段),全部 ≤10 s,可向下重采样,无需插值。

## II-4. 时间戳完整性

Time 列仅时分秒,日期取文件名锚 + 跨午夜回卷(差分 < −12h 判日翻转)重建。重建后:
**非单调 0,重复时间戳 282(0.1%,重采样众数/中位自然吸收),>10 s 缺口 0,最大间隔 6 s**。
仅 1 行字段错位废行(295,066 行中)。质量结论:G1/G2 无保留通过。

## II-5. 标识映射(文件 → 工况)

监控文件名不带工况(14 个注记文件除外);与第一批台架报告的 19 个认证窗口按时间交叠映射,
交叠段物理量全部对上(环温标称、锁频 Hz、EV、功率伴动):

| 台架窗口(机组/工况) | 监控覆盖 | 交叠段实测(Ta / Hz / st1 / mode) |
|---|---|---|
| 44 A ×2(01-08) | **无覆盖** | — |
| 44 H1N | √ 839 行 | 8.0 / 68 / 1 / 11 |
| 44 H4 ×3、−20 | √ 全覆盖 | −15.2~−20.4 / 92~102 / 1 / 11 |
| 84 A | √ | 35.2 / 70 / 0 / 4 |
| 84 H1N | √ | 8.4 / 76 / 1 / 11 |
| 84 除霜 ×2 | √ | 1.7~1.9 / 70~94 / 1 / 11 |
| 85 A #1 | √ | 35.3 / 62 / 0 / 4 |
| 85 A #2(07-03 10:43) | **无覆盖** | — |
| 85 H1N | √ | 8.5 / 66 / 1 / 11 |
| 85 除霜 | √ | 1.6 / 86 / 1 / 11 |

窗口外的大量监控时段(≈80 h)含调机/升降频/故障复现过程,无认证工况标签,一律 **UNMAPPED(工况)**,
不猜测;其中带注记的 14 段有事件语义可用。

## II-6. 覆盖度(认证窗口 ∩ 监控数据)

rating 工况同时有台架认证 + 监控覆盖的:44 = 1(H1N)、84 = 2(A/H1N)、85 = 2(A/H1N)、37 = 0。
**最好机组 2 < 4,G4 仍 ×**。缺口:37 整机无监控;44 的 A 窗、85 的第二 A 窗无监控;H2/H3/B 全缺(第一批已报)。

## II-7. 物理合理性抽查

见 II-5 表:环温全部命中标称 ±0.5K 内;锁频 Hz 与文件名/台架报告逐一相等;制冷 EV 恒 480(全开)、
制热 EV 180–360 伺服;Lp/Hp 与模式/工况伴动方向正确;PcW 随 Hz 单调。除霜段动力学教科书级
(st1 翻转、Th 尖峰、高低压趋近)。**无系统性异常,G5 √**。
锁频提示(数据方口径)已核实:72/153 文件含 ≥10 分钟恒频段,最长 100 分钟——对稳态判据是利好
(滚动标准差自然为 0),对 L1 包络是理想训练态;但"锁频稳态"≠"伺服稳态",跨域到机队时须记住
实验室稳态分布偏窄。

## II-8. 状态列可用性

- **St:可用**(st1,除霜翻转验证过)——分段器化霜地面真值有粮。
- **AcState:可用但需枚举翻译**(ODU_CtrlMode,4/11/13 已物理钉住,其余值待厂商字典)。
- **CompState:断粮**。无三态列;CompState=2(化霜/周期低频程序)在本数据中只能由 mode=13 或
  st1 翻转间接指示——是否允许 c4 以此**推导** CompState 属契约语义裁决,第 0 相禁令(禁合成列)之下不做。

## II-9. 闸门重判(对第二批交付)

| 闸门 | 判定 | 证据 |
|---|---|---|
| G1 时间戳 | **√** | 日期锚+回卷重建后零乱序;282 重复可标记;缺口可标记(实际为 0) |
| G2 采样 ≤10 s | **√** | 中位 1.0 s,P95 5.0 s,最大 6 s |
| G3 关键 18 列 | **×** | 16/18 有唯一候选且多数物理验证;**CompState 无候选;Qh/Qc 候选不唯一**(Qch/InvQ/QrC_W/QrH_W) |
| G4 rating ≥4 | **×** | 认证∩监控最好 2;37 无监控;机队 SKU 对应仍待 O6 |
| G5 物理抽查 | **√** | II-5/II-7 全表交叉命中 |

**仍停第 0 相**,但缺口性质变了:不再是"交付物错类",而是两项可收口的裁决/补交。

## II-10. 契约层处置建议

1. **G3 收口(裁决项,二选一)**:(a) 向厂商索取 RamChecker 列字典(version=613 固件),确认
   CompState 对应列与 Qch/InvQ/QrC_W/QrH_W 语义;或 (b) Project 裁决授权 c4 映射层:
   CompState := f(ODU_CtrlMode∈停机族→0, 运行→1, 13/除霜→2),Qh/Qc := 按模式拆 Qch——
   两者都是契约语义决定,须走 Project 指令,本报告只备选项。
2. **G4 收口(O1 补交)**:37 机组监控数据;44 的 A 工况窗、85 的 07-03 A 窗对应时段监控;
   H2/H3/B 工况加测(带监控)。
3. 空文件(5)与注记文件(14)的处置进 c4 映射规则:空文件隔离;注记保留为事件元数据列。
4. ODU_CtrlMode 未知值(10/5/12/1/0/3 内部区分)列入厂商问题单。
   【2026-07-03 裁决:选项 A 生效——翻译表外枚举行隔离不加载、计数入 load_lab 溯源
   (attrs["enum_quarantined"])。实测证据:5 = 制冷停机前置秒段(9 文件,恒 st1=0/运转中/高环温),
   10 = 启动过渡,0/1/2/3 = 停机族;均为观察记录,非翻译认定,待厂商字典。】
5. 锁频段在 C4 打 condition 标签时建议附 lock_hz 元数据(文件名/InvHz 恒值段可得),供 L1 训练
   时区分锁频态与伺服态——设计细节等 M2 实现指令。

## 附录 A:Qh/Qc 候选判别证据表(2026-07-03,G3 裁决步骤 2)

候选全集 {Qch, InvQ, QrC_W, QrH_W}(Q 前缀列无其他)。五个 rating 认证∩监控窗,候选重采样 10 s
后取中位,对台架认证能力值(被测机能力,W)做水平比;台架侧无时序,相关判据退化,启用
"单位尺度唯一拟合 + 模式活性 + 自洽恒等式"三判据:

| 窗口 | 台架 W | Qch(med) | InvQ | QrC_W | QrH_W | 活跃模式 Q/台架 |
|---|---|---|---|---|---|---|
| 44 H1N(制热) | 16092 | 18.04 | 15040 | 14595 | **18048** | 1.122 |
| 84 A(制冷) | 9944 | 10.50 | 10663 | **10500** | 12552 | 1.056 |
| 84 H1N(制热) | 10716 | 10.93 | 8847 | 9210 | **10925** | 1.020 |
| 85 A(制冷) | 15374 | 16.94 | 17733 | **16935** | 20535 | 1.102 |
| 85 H1N(制热) | 16092 | 17.13 | 14043 | 14268 | **17137** | 1.065 |

判据结论:

1. **恒等式(决定性)**:五窗全部满足 Qch(kW)×1000 ≡ 当前模式对应的 QrX_W(制热 = QrH_W,
   制冷 = QrC_W),四位有效数字吻合(18.04→18047.8;10.50→10500.5;…)。即 Qch 是"当前模式
   容量"的 kW 别名,QrC_W/QrH_W 是其分模式 W 级本体。
2. **水平一致性**:活跃模式 QrX/台架 = 1.02–1.12(均值 1.07,σ=0.04,控制器估算系统性偏高,
   跨窗稳定);InvQ/台架 = 0.83–1.15(σ=0.13),不自洽,淘汰。
3. **尺度唯一性**:QrC_W/QrH_W ÷1000 恰落 C1 Qc/Qh 的 kW 惯例(机队样本 Qc≤9.58/Qh≤12.5),
   且是唯一能同时供给 Qc、Qh 两列的候选对(Qch 单列无法拆分,活性判据失效——非活跃模式的
   QrX 也非零,是理论计算值)。
4. 模式活性判据本轮未能区分(四候选全窗 100% 活跃),由恒等式判据替代完成。

**裁决:唯一赢家 = QrC_W → Qc、QrH_W → Qh(c4 内 ÷1000 归 C1 kW 口径);Qch/InvQ 保留原始列。**
次名 InvQ 与赢家的水平比散度差 0.09(σ 计),满足"次名显著劣于赢家"要求。
附:五窗内 ODU_CtrlMode 取值恰为 {4}(制冷窗)/{11}(制热窗),St 恰为 {0}/{1},枚举翻译安全域确认。
