# M2 侦察·批次 3:机组 31/55 + 63 列变体 + 化霜平台 + 饱和表分代(2026-07-04)

## 1. 文件清单与代际
31(南方试制,2436AA+EAHATN):74 非空文件 = 62 列 ×48 + **63 列 ×26**;55(南方,同 SKU):27 文件全 62 列。
合计 457,606 行 1 秒数据。7 个注记文件全在 31(2023-12):51℃ 发热 208/187V ×3、−20℃ 高频 ×4(其中 3 次报 C3)。

**63 列不是 62+1,是第三方言**:约 25 个核心列改名/新增(IA_2nd、Volt_1st/2nd、DC-12V/15V、QcW/QhW、
Current_CompRps/Current_FanRpm、INV_Softversion、油管理列 Oil_C/H、SysOil_C/H、OilAddTm、LimitF、
TotalCapaN、StepUp/Down、E1/E2_Comp、DltFk1/2_Comp、Gr*DltH/3600、INV_RcvErrSt),需独立映射表,
未并入核心字典前 63 列文件不加载(铁律 15 精神)。

## 2. 采样与时间戳
中位 1.0 s,P95 1.0 s,最大间隔 2 s;零乱序、零 >10 s 缺口。质量与批次 2 同级。

## 3. 工况映射
**31/55 无台架认证报告(Report_C)交付 → 全部文件工况 UNMAPPED,不加载**(映射依据只认认证窗时间交叠,禁猜)。
"测试完整"声称的间接证据:31 的逐文件 Ta 中位分区覆盖 −20/−15/−10/0/5/10/15/20/25/30/35/40/45/50/55℃
——A(35)/B(27.8)/H1(8.3)/H2(1.7)/H3(−8.3)/H4(−15) 各标称温区均有文件存在,但**无认证窗即无标签**;
55 覆盖 −10~35℃。收口路径:补交 31/55 台架认证报告,或 Project 裁决"标称温区+锁频"替代映射规则。
同 SKU 横比表(84 对 31/55)因此暂缺——共有工况无法认定,待映射收口后补。

## 4. 化霜平台期表征(A3,7 事件)
平台窗 = St==0 段内 Th ≥ 段峰值 90% 起至 St 翻回;量 = Th − tc_sat(现场样本用 conv 物理列,实验室用 Hp 换算):

| 事件 | 平台行数 | 时长 s | mean K | std K |
|---|---|---|---|---|
| field-2(机队样本) | 6 | 60 | −2.71 | 1.59 |
| field-4(机队样本) | 4 | 40 | −3.57 | 1.56 |
| 84-144201 | 9 | 40 | −4.53 | 1.28 |
| 84-154201 | 13 | 60 | −2.30 | 1.22 |
| 84-174201 | 1 | — | (废:Th 探头飞值 +223℃) | — |
| 44-200407(59 列代) | 34 | 35 | −5.15 | 1.36 |
| 44-111348(59 列代) | 49 | 51 | −4.40 | 1.23 |

6 有效事件:mean ∈ [−5.15, −2.30],均值 −3.78,段内 σ 1.2–1.6K,平台 35–60 s。
只出数不建闸门;闸门阈值与窗口参数由 Project 依此表出修正案。

## 5. 固件饱和表分代表征(步骤 6)
已加载认证窗(59 列代 n=172 / 62 列代 n=475),Teg−te_sat(CoolProp) 对 Lp、Tcg−tc_sat 对 Hp 线性拟合:

| 代际 | 低压侧 中位差/斜率/截距 | 高压侧 中位差/斜率/截距 |
|---|---|---|
| 59 列(44) | +0.10K / 0.010 K/bar / +0.03 | +0.11K / 0.022 K/bar / −0.36 |
| 62 列(44/84/85) | −0.08K / 0.014 K/bar / −0.17 | +0.12K / 0.017 K/bar / −0.28 |

**结论:−2% 压力尺度偏差模型在实验室两代固件上不成立**(偏差中位 ±0.1K,斜率≈0,两侧一致干净)。
该偏差为机队现场固件特有(版本相关或现场数据链路),"第三系统性误差源"的成立区间收窄为机队侧;
实验室数据的 sh/sc 物理口径与固件口径在此批上可交叉互检。63 列代未加载,待映射收口后补测。
